
Version,
  25.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

RunPeriod,
  Run Period 1,                           !- Name
  4,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2024,                                   !- Begin Year
  4,                                      !- End Month
  1,                                      !- End Day of Month
  2025,                                   !- End Year
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

Site:Location,
  REYKJAVIK,                              !- Name
  64.13,                                  !- Latitude {deg}
  -21.9,                                  !- Longitude {deg}
  0,                                      !- Time Zone {hr}
  87;                                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  3.0,    !- January Ground Temperature {C}
  2.6,    !- February
  2.4,    !- March
  2.2,    !- April
  3.5,    !- May
  5.8,    !- June
  8.4,    !- July
  10.2,   !- August
  10.6,   !- September
  10.0,   !- October
  7.6,    !- November
  5.0;    !- December

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Building,
  BG5,                                    !- Name
  232.16,                                 !- North Axis {deg}
  Suburbs,                                !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution: FullExterior accounts for shading objects
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  TZ_BG5,                                 !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  547.03,                                 !- Volume {m3}
  172.00,                                 !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  East Wall 1,                            !- Name
  Wall,                                   !- Surface Type
  BG5 - Ext Wall (int insulation),        !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 2.46,                             !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  0, 0, 2.46,                             !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  4, 0, 0;                                !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  D1,                                     !- Name
  Door,                                   !- Surface Type
  BG5 - Ext Door (opaque),                !- Construction Name
  East Wall 1,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.98, 0, 2.26,                          !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  2.98, 0, 0.01,                          !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  3.98, 0, 0.01,                          !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  3.98, 0, 2.26;                          !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  W1,                                     !- Name
  Window,                                 !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  East Wall 1,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.2, 0, 2.46,                           !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  0.2, 0, 1.86,                           !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  1.34, 0, 1.86,                          !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  1.34, 0, 2.46;                          !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  W2,                                     !- Name
  Window,                                 !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  East Wall 1,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.2, 0, 1.86,                           !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  0.2, 0, 0.1,                            !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  1.34, 0, 0.1,                           !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  1.34, 0, 1.86;                          !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  W3,                                     !- Name
  Window,                                 !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  East Wall 1,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.34, 0, 2.46,                          !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  1.34, 0, 0.1,                           !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  2.48, 0, 0.1,                           !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  2.48, 0, 2.46;                          !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  W4,                                     !- Name
  Window,                                 !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  East Wall 1,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.78, 0, 2.25,                          !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  2.78, 0, 0.1,                           !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  2.98, 0, 0.1,                           !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  2.98, 0, 2.25;                          !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  Floor on Fill a1,
  Floor,
  BG5 - Floor on Fill,
  TZ_BG5,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  ,
  0, 9, 0,
  4, 9, 0,
  4, 0, 0,
  0, 0, 0;

BuildingSurface:Detailed,
  Floor on Fill a2,
  Floor,
  BG5 - Floor on Fill,
  TZ_BG5,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  ,
  4, 9, 0,
  8, 9, 0,
  8, 0, 0,
  4, 0, 0;

BuildingSurface:Detailed,
  North Wall 1,                           !- Name
  Wall,                                   !- Surface Type
  BG5 - Party Wall,                       !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 9, 2.46,                             !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  8, 0, 2.46,                             !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  8, 0, 0,                                !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  8, 9, 0;                                !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  South Wall 1b,                          !- Name
  Wall,                                   !- Surface Type
  BG5 - Party Wall,                       !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.46,                             !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  0, 9, 2.46,                             !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  West Wall 1,                            !- Name
  Wall,                                   !- Surface Type
  BG5 - Ext Wall (int insulation),        !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 9, 2.46,                             !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  8, 9, 2.46,                             !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  8, 9, 0,                                !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  4, 9, 0;                                !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  D3,                                     !- Name
  GlassDoor,                              !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  West Wall 1,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.2, 9, 2.26,                           !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  5.2, 9, 0.01,                           !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  4.3, 9, 0.01,                           !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  4.3, 9, 2.25;                           !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  W10,                                    !- Name
  Window,                                 !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  West Wall 1,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3, 9, 2.25,                           !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  7.3, 9, 0.9,                            !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  6.6, 9, 0.9,                            !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  6.6, 9, 2.25;                           !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  W11,                                    !- Name
  Window,                                 !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  West Wall 1,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.6, 9, 2.25,                           !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  6.6, 9, 0.9,                            !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  5.5, 9, 0.9,                            !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  5.5, 9, 2.25;                           !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  Floor on Fill b,                        !- Name
  Floor,                                  !- Surface Type
  BG5 - Floor on Fill,                    !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 0,                                !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  0, 11.5, 0,                             !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  4, 11.5, 0,                             !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  4, 9, 0;                                !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  South Wall 1a,                          !- Name
  Wall,                                   !- Surface Type
  BG5 - Ext Wall (ext insulation),        !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 2.46,                             !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  0, 11.5, 2.46,                          !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  0, 11.5, 0,                             !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  West Terrace Side Wall 1,               !- Name
  Wall,                                   !- Surface Type
  BG5 - Ext Wall (ext insulation),        !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 11.5, 2.46,                          !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  4, 9, 2.46,                             !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  4, 9, 0,                                !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  4, 11.5, 0;                             !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  West Terrace Wall 1,                    !- Name
  Wall,                                   !- Surface Type
  BG5 - Ext Wall (ext insulation),        !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.5, 2.46,                          !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  4, 11.5, 2.46,                          !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  4, 11.5, 0,                             !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  0, 11.5, 0;                             !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  W12,                                    !- Name
  Window,                                 !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  West Terrace Wall 1,                    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.65, 11.5, 2.25,                       !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  2.65, 11.5, 0.9,                        !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  1.95, 11.5, 0.9,                        !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  1.95, 11.5, 2.25;                       !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  W13,                                    !- Name
  Window,                                 !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  West Terrace Wall 1,                    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.95, 11.5, 2.25,                       !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  1.95, 11.5, 0.9,                        !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  0.85, 11.5, 0.9,                        !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  0.85, 11.5, 2.25;                       !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  East Wall 1 (garage side),              !- Name
  Wall,                                   !- Surface Type
  BG5 - Ext Wall (int insulation),        !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, -2, 2.46,                            !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  4, 0, 2.46,                             !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  4, -2, 0;                               !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  D2,                                     !- Name
  Door,                                   !- Surface Type
  BG5 - Ext Door (opaque),                !- Construction Name
  East Wall 1 (garage side),              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4, -0.4, 2.26,                          !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  4, -0.4, 0.01,                          !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  4, -1.4, 0.01,                          !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  4, -1.4, 2.26;                          !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  East Wall 1 (garage),                   !- Name
  Wall,                                   !- Surface Type
  BG5 - Ext Wall (int insulation),        !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, -2, 2.46,                            !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  4, -2, 2.46,                            !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  4, -2, 0,                               !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  8, -2, 0;                               !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  Garage Door,                            !- Name
  Door,                                   !- Surface Type
  BG5 - Ext Door (opaque),                !- Construction Name
  East Wall 1 (garage),                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5, -2, 2.36,                          !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  4.5, -2, 0.01,                          !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  7.5, -2, 0.01,                          !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  7.5, -2, 2.36;                          !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  Floor on Fill c,                        !- Name
  Floor,                                  !- Surface Type
  BG5 - Floor on Fill,                    !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, -2, 0,                               !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  8, 0, 0,                                !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  8, -2, 0;                               !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  Garage Roof,                            !- Name
  Roof,                                   !- Surface Type
  BG5 - RoofCeiling (concrete),           !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, -2, 2.46,                            !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  8, 0, 2.46,                             !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  4, 0, 2.46,                             !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  4, -2, 2.46;                            !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  North Wall 1 (garage),                  !- Name
  Wall,                                   !- Surface Type
  BG5 - Ext Wall (int insulation),        !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 2.46,                             !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  8, -2, 2.46,                            !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  8, -2, 0,                               !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  8, 0, 0;                                !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  East Wall 2a,                           !- Name
  Wall,                                   !- Surface Type
  BG5 - Ext Wall (int insulation),        !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.566,                            !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  0, 0, 6.566,                            !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  0, 0, 2.46,                             !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  4, 0, 2.46;                             !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  W5,                                     !- Name
  Window,                                 !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  East Wall 2a,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.2, 0, 5.0101,                         !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  0.2, 0, 2.4601,                         !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  2.48, 0, 2.4601,                        !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  2.48, 0, 5.0101;                        !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  W6,                                     !- Name
  Window,                                 !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  East Wall 2a,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.78, 0, 4.71,                          !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  2.78, 0, 3.36,                          !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  3.38, 0, 3.36,                          !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  3.38, 0, 4.71;                          !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  W7,                                     !- Name
  Window,                                 !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  East Wall 2a,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.38, 0, 4.71,                          !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  3.38, 0, 3.36,                          !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  3.98, 0, 3.36,                          !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  3.98, 0, 4.71;                          !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  East Wall 2b,                           !- Name
  Wall,                                   !- Surface Type
  BG5 - Ext Wall (int insulation),        !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 6.566,                            !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  4, 0, 6.566,                            !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  4, 0, 2.46,                             !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  8, 0, 2.46;                             !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  W8,                                     !- Name
  Window,                                 !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  East Wall 2b,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.4, 0, 4.71,                           !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  5.4, 0, 3.36,                           !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  6.1, 0, 3.36,                           !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  6.1, 0, 4.71;                           !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  W9,                                     !- Name
  Window,                                 !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  East Wall 2b,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.1, 0, 4.71,                           !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  6.1, 0, 3.36,                           !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  7.1, 0, 3.36,                           !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  7.1, 0, 4.71;                           !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  Main Roof,                              !- Name
  Roof,                                   !- Surface Type
  BG5 - RoofCeiling (timber & metal),     !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 6.566,                            !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  0, 0, 6.566,                            !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  8, 0, 6.566,                            !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  8, 9, 6.566;                            !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  North Wall 2,                           !- Name
  Wall,                                   !- Surface Type
  BG5 - Party Wall,                       !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 9, 6.566,                            !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  8, 0, 6.566,                            !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  8, 0, 2.46,                             !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  8, 9, 2.46;                             !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  South Wall 2b,                          !- Name
  Wall,                                   !- Surface Type
  BG5 - Party Wall,                       !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.566,                            !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  0, 9, 6.566,                            !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  0, 9, 2.46,                             !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  0, 0, 2.46;                             !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  West Wall 2a,                           !- Name
  Wall,                                   !- Surface Type
  BG5 - Ext Wall (int insulation),        !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 9, 6.566,                            !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  8, 9, 6.566,                            !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  8, 9, 2.46,                             !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  4, 9, 2.46;                             !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  W14,                                    !- Name
  Window,                                 !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  West Wall 2a,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.75, 9, 5.56,                          !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  7.75, 9, 2.56,                          !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  5.35, 9, 2.56,                          !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  5.35, 9, 5.56;                          !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  W15,                                    !- Name
  Window,                                 !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  West Wall 2a,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.35, 9, 5.56,                          !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  5.35, 9, 4.76,                          !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  4.55, 9, 4.76,                          !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  4.55, 9, 5.56;                          !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  W16,                                    !- Name
  Window,                                 !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  West Wall 2a,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.35, 9, 4.76,                          !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  5.35, 9, 3.36,                          !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  4.55, 9, 3.36,                          !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  4.55, 9, 4.76;                          !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  W17,                                    !- Name
  Window,                                 !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  West Wall 2a,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.35, 9, 3.36,                          !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  5.35, 9, 2.56,                          !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  4.55, 9, 2.56,                          !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  4.55, 9, 3.36;                          !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  West Wall 2b,                           !- Name
  Wall,                                   !- Surface Type
  BG5 - Ext Wall (int insulation),        !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 9, 6.566,                            !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  4, 9, 5.46,                             !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  0, 9, 5.46,                             !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  0, 9, 6.566;                            !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  South Wall 2a,                          !- Name
  Wall,                                   !- Surface Type
  BG5 - Ext Wall (ext insulation),        !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 5.46,                             !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  0, 11.5, 5.46,                          !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  0, 11.5, 2.46,                          !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  0, 9, 2.46;                             !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  Terrace Roof,                           !- Name
  Roof,                                   !- Surface Type
  BG5 - RoofCeiling (concrete),           !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 9, 5.46,                             !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  4, 11.5, 5.46,                          !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  0, 11.5, 5.46,                          !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  0, 9, 5.46;                             !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  West Terrace Side Wall 2,               !- Name
  Wall,                                   !- Surface Type
  BG5 - Ext Wall (ext insulation),        !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 11.5, 5.46,                          !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  4, 9, 5.46,                             !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  4, 9, 2.46,                             !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  4, 11.5, 2.46;                          !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  D4,                                     !- Name
  GlassDoor,                              !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  West Terrace Side Wall 2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4, 9.1, 4.72,                           !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  4, 9.1, 2.47,                           !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  4, 10, 2.47,                            !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  4, 10, 4.72;                            !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  W18,                                    !- Name
  Window,                                 !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  West Terrace Side Wall 2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4, 10.025, 4.71,                        !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  4, 10.025, 3.11,                        !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  4, 11.475, 3.11,                        !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  4, 11.475, 4.71;                        !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

BuildingSurface:Detailed,
  West Terrace Wall 2,                    !- Name
  Wall,                                   !- Surface Type
  BG5 - Ext Wall (ext insulation),        !- Construction Name
  TZ_BG5,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.5, 5.46,                          !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  4, 11.5, 5.46,                          !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  4, 11.5, 2.46,                          !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  0, 11.5, 2.46;                          !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  W19,                                    !- Name
  Window,                                 !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  West Terrace Wall 2,                    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.95, 11.5, 4.71,                       !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  3.95, 11.5, 3.11,                       !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  3.45, 11.5, 3.11,                       !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  3.45, 11.5, 4.71;                       !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  W20,                                    !- Name
  Window,                                 !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  West Terrace Wall 2,                    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.65, 11.5, 4.71,                       !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  2.65, 11.5, 3.11,                       !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  1.95, 11.5, 3.11,                       !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  1.95, 11.5, 4.71;                       !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  W21,                                    !- Name
  Window,                                 !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  West Terrace Wall 2,                    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.65, 11.5, 3.11,                       !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  2.65, 11.5, 2.56,                       !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  1.95, 11.5, 2.56,                       !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  1.95, 11.5, 3.11;                       !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

FenestrationSurface:Detailed,
  W22,                                    !- Name
  Window,                                 !- Surface Type
  BG5 - Window/GlassDoor,                 !- Construction Name
  West Terrace Wall 2,                    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.95, 11.5, 4.71,                       !- X,Y,Z Vertex 1 {m} -> Upper Left Corner
  1.95, 11.5, 2.56,                       !- X,Y,Z Vertex 2 {m}  ↳ Counterclockwise
  0.85, 11.5, 2.56,                       !- X,Y,Z Vertex 3 {m}  ↳ Counterclockwise
  0.85, 11.5, 4.71;                       !- X,Y,Z Vertex 4 {m}  ↳ Counterclockwise

Material,
  BG5 - Concrete Floor Slab,              !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  2100,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.85,                                   !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  BG5 - Ext Door (pine),                  !- Name
  MediumSmooth,                           !- Roughness
  0.026,                                  !- Thickness {m}
  0.14,                                   !- Conductivity {W/m-K}
  419,                                    !- Density {kg/m3}
  2720,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  BG5 - Ext Wall Concrete Block,          !- Name
  Smooth,                                 !- Roughness
  0.2,                                    !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  2100,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  BG5 - Ext Wall Façade (cement plaster), !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  1860,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.35,                                   !- Solar Absorptance
  0.35;                                   !- Visible Absorptance

Material,
  BG5 - Ext Wall Insulation,              !- Name
  MediumRough,                            !- Roughness
  0.074,                                  !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  BG5 - Floor Finish (15mm wood),         !- Name
  MediumSmooth,                           !- Roughness
  0.015,                                  !- Thickness {m}
  0.14,                                   !- Conductivity {W/m-K}
  650,                                    !- Density {kg/m3}
  1200,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  BG5 - Floor on Fill Insulation,         !- Name
  MediumRough,                            !- Roughness
  0.102,                                  !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  25,                                     !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  BG5 - Int Wall Finish (13mm gypsum board), !- Name
  Smooth,                                 !- Roughness
  0.013,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  950,                                    !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  BG5 - Party Wall Concrete Block,        !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  2100,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  BG5 - Roof Insulation (concrete),       !- Name
  MediumRough,                            !- Roughness
  0.161,                                  !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  BG5 - Roof Insulation (timber & metal), !- Name
  MediumRough,                            !- Roughness
  0.163,                                  !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  BG5 - Roof Metal Cladding,              !- Name
  Smooth,                                 !- Roughness
  0.008,                                  !- Thickness {m}
  0.29,                                   !- Conductivity {W/m-K}
  1250,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  BG5 - Roof Plywood Sheathing,           !- Name
  MediumRough,                            !- Roughness
  0.012,                                  !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  560,                                    !- Density {kg/m3}
  2500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  BG5 - Glazing,                          !- Name
  2,                                      !- U-Factor {W/m2-K}
  0.58,                                   !- Solar Heat Gain Coefficient
  0.57;                                   !- Visible Transmittance

! Build Construction definitions for envelope (floor on fill, ext walls, roof/ceilings, ext doors (opaque), 
!    ext windows/glass doors, party walls)

Construction,
  BG5 - Ext Door (opaque),                !- Name
  BG5 - Ext Door (pine);                  !- Layer 1

Construction,
  BG5 - Ext Wall (ext insulation),           !- Name
  BG5 - Ext Wall Façade (cement plaster),    !- Layer 1
  BG5 - Ext Wall Insulation,                 !- Layer 2
  BG5 - Ext Wall Concrete Block,             !- Layer 3
  BG5 - Int Wall Finish (13mm gypsum board); !- Layer 4

Construction,
  BG5 - Ext Wall (int insulation),           !- Name
  BG5 - Ext Wall Façade (cement plaster),    !- Layer 1
  BG5 - Ext Wall Concrete Block,             !- Layer 2
  BG5 - Ext Wall Insulation,                 !- Layer 3
  BG5 - Int Wall Finish (13mm gypsum board); !- Layer 4

Construction,
  BG5 - Floor on Fill,                    !- Name
  BG5 - Floor on Fill Insulation,         !- Layer 1
  BG5 - Concrete Floor Slab,              !- Layer 2
  BG5 - Floor Finish (15mm wood);         !- Layer 3

Construction,
  BG5 - Interior Floor,                      !- Name
  BG5 - Int Wall Finish (13mm gypsum board), !- Layer 1
  BG5 - Concrete Floor Slab,                 !- Layer 2
  BG5 - Floor Finish (15mm wood);            !- Layer 3

Construction,
  BG5 - Party Wall,                          !- Name
  BG5 - Party Wall Concrete Block,           !- Layer 1
  BG5 - Int Wall Finish (13mm gypsum board); !- Layer 2

Construction,
  BG5 - RoofCeiling (concrete),              !- Name
  BG5 - Roof Metal Cladding,                 !- Layer 1
  BG5 - Roof Insulation (concrete),          !- Layer 2
  BG5 - Ext Wall Concrete Block,             !- Layer 3
  BG5 - Int Wall Finish (13mm gypsum board); !- Layer 4

Construction,
  BG5 - RoofCeiling (timber & metal),        !- Name
  BG5 - Roof Metal Cladding,                 !- Layer 1
  BG5 - Roof Insulation (timber & metal),    !- Layer 2
  BG5 - Roof Plywood Sheathing,              !- Layer 3
  BG5 - Int Wall Finish (13mm gypsum board); !- Layer 4

Construction,
  BG5 - Window/GlassDoor,                 !- Name
  BG5 - Glazing;                          !- Layer 1


! Define INTERIOR FLOORS as InternalMass with BG5 - Interior Floor Construction and Surface Area

InternalMass,
  IM_Floor_Floor1a_to_Floor2a,     !- Name
  BG5 - Interior Floor,            !- Construction Name
  TZ_BG5,                          !- Zone or ZoneList Name
  ,                                !- Space or SpaceList Name
  72.00;                           !- Surface Area {m2}

InternalMass,
  IM_Floor_Floor1b_to_Floor2b,     !- Name
  BG5 - Interior Floor,            !- Construction Name
  TZ_BG5,                          !- Zone or ZoneList Name
  ,                                !- Space or SpaceList Name
  10.00;                           !- Surface Area {m2}

!-----------------------------------------------------------------------------
! Balcony & door overhang shading
!   West Wall 1: 3.0 m projection (2nd floor balcony)
!   East Wall 1: 1.5 m projection over D1 & D2
!-----------------------------------------------------------------------------

Shading:Building:Detailed,
  Overhang_WestWall1,
  ,
  4,
  4.0, 9.0, 2.46,
  4.0, 12.0, 2.46,
  8.0, 12.0, 2.46,
  8.0, 9.0, 2.46;

Shading:Building:Detailed,
  Overhang_EastDoors,
  ,
  4,
  2.5,  0.0, 2.46,
  2.5, -1.5, 2.46,
  4.0, -1.5, 2.46,
  4.0,  0.0, 2.46;

!-------------------------------------------------
! HEATING & NO COOLING
!    Baseline: Indoor temp = 20ºC constantly
!-------------------------------------------------

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

Schedule:Constant,
  AlwaysOn,            !- Name
  Fractional,          !- Schedule Type Limits Name
  1.0;                 !- Value

Schedule:Constant,
  AlwaysOff,           !- Name
  Fractional,          !- Schedule Type Limits Name
  0.0;                 !- Value

ScheduleTypeLimits,
  Temperature,         !- Name
  ,                    !- Lower Limit Value
  ,                    !- Upper Limit Value
  Continuous,          !- Numeric Type
  Temperature;         !- Unit Type

Schedule:Constant,
  HeatSP_20C,          !- Name
  Temperature,         !- Schedule Type Limits Name
  20.0;                !- Value

ThermostatSetpoint:SingleHeating,
  HTG_SP_TZ_BG5,           !- Name
  HeatSP_20C;              !- Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  ThermostatControlType,   !- Name
  0,
  4,
  DISCRETE;

Schedule:Constant,
  TZ_BG5 Tstat CtrlType,             !- Name
  ThermostatControlType,             !- Schedule Type Limits Name
  1;                                 !- Value (1 = SingleHeating)

ZoneControl:Thermostat,
  TZ_BG5 Thermostat,                 !- Name
  TZ_BG5,                            !- Zone Name
  TZ_BG5 Tstat CtrlType,             !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
  HTG_SP_TZ_BG5,                     !- Control 1 Name
  , , , , , ,                        !- Controls 2–4 blank
  0;                                 !- Temp diff between cutout and setpoint

ZoneHVAC:EquipmentConnections,
  TZ_BG5,                            !- Zone Name
  TZ_BG5 Equipment,                  !- Zone Conditioning Equipment List Name
  TZ_BG5 Inlet Node,                 !- Zone Air Inlet Node or NodeList Name
  ,                                  !- Zone Air Exhaust Node or NodeList Name
  TZ_BG5 Air Node,                   !- Zone Air Node Name
  TZ_BG5 Return Node;                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  TZ_BG5 Equipment,                  !- Name
  SequentialLoad,                    !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,      !- Zone Equipment 1 Object Type
  IDEALLOADS_TZ_BG5,                 !- Zone Equipment 1 Name
  1,                                 !- Zone Equipment 1 Cooling Sequence
  1;                                 !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  IDEALLOADS_TZ_BG5,               !- Name
  AlwaysOn,                        !- Availability Schedule Name
  TZ_BG5 Inlet Node,               !- Zone Supply Air Node Name
  ,                                !- Zone Exhaust Air Node Name
  ,                                !- System Inlet Air Node Name
  ,                                !- Maximum Heating Supply Air Temperature {C}
  ,                                !- Minimum Cooling Supply Air Temperature {C}
  ,                                !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                         !- Heating Limit
  ,                                !- Maximum Heating Air Flow Rate {m3/s}
  ,                                !- Maximum Sensible Heating Capacity {W}
  NoLimit,                         !- Cooling Limit
  ,                                !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                !- Maximum Total Cooling Capacity {W}
  AlwaysOn,                        !- Heating Availability Schedule Name
  AlwaysOff;                       !- Cooling Availability Schedule Name


! INTERNAL GAINS: EQUIPMENT

Schedule:Day:Interval,
  IS_Equip_Use_Fraction,   !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.50,                    !- Value Until Time 1
  06:00,                   !- Time 2 {hh:mm}
  0.45,                    !- Value Until Time 2
  07:00,                   !- Time 3 {hh:mm}
  0.50,                    !- Value Until Time 3
  08:00,                   !- Time 4 {hh:mm}
  0.55,                    !- Value Until Time 4
  09:00,                   !- Time 5 {hh:mm}
  0.60,                    !- Value Until Time 5
  10:00,                   !- Time 6 {hh:mm}
  0.62,                    !- Value Until Time 6
  11:00,                   !- Time 7 {hh:mm}
  0.60,                    !- Value Until Time 7
  12:00,                   !- Time 8 {hh:mm}
  0.58,                    !- Value Until Time 8
  13:00,                   !- Time 9 {hh:mm}
  0.57,                    !- Value Until Time 9
  15:00,                   !- Time 10 {hh:mm}
  0.56,                    !- Value Until Time 10
  16:00,                   !- Time 11 {hh:mm}
  0.58,                    !- Value Until Time 11
  17:00,                   !- Time 12 {hh:mm}
  0.62,                    !- Value Until Time 12
  18:00,                   !- Time 13 {hh:mm}
  0.70,                    !- Value Until Time 13
  19:00,                   !- Time 14 {hh:mm}
  0.82,                    !- Value Until Time 14
  20:00,                   !- Time 15 {hh:mm}
  0.90,                    !- Value Until Time 15
  21:00,                   !- Time 16 {hh:mm}
  0.88,                    !- Value Until Time 16
  22:00,                   !- Time 17 {hh:mm}
  0.80,                    !- Value Until Time 17
  23:00,                   !- Time 18 {hh:mm}
  0.70,                    !- Value Until Time 18
  24:00,                   !- Time 19 {hh:mm}
  0.58;                    !- Value Until Time 19

Schedule:Week:Daily,
  IS_Equip_Use_Week,       !- Name
  IS_Equip_Use_Fraction,   !- Sunday Schedule:Day Name
  IS_Equip_Use_Fraction,   !- Monday Schedule:Day Name
  IS_Equip_Use_Fraction,   !- Tuesday Schedule:Day Name
  IS_Equip_Use_Fraction,   !- Wednesday Schedule:Day Name
  IS_Equip_Use_Fraction,   !- Thursday Schedule:Day Name
  IS_Equip_Use_Fraction,   !- Friday Schedule:Day Name
  IS_Equip_Use_Fraction,   !- Saturday Schedule:Day Name
  IS_Equip_Use_Fraction,   !- Holiday Schedule:Day Name
  IS_Equip_Use_Fraction,   !- SummerDesignDay Schedule:Day Name
  IS_Equip_Use_Fraction,   !- WinterDesignDay Schedule:Day Name
  IS_Equip_Use_Fraction,   !- CustomDay1 Schedule:Day Name
  IS_Equip_Use_Fraction;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  IS_Equip_Use_Sched,      !- Name
  Fractional,              !- Schedule Type Limits Name
  IS_Equip_Use_Week,       !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

ElectricEquipment,
  Equipment_Gains,         !- Name
  TZ_BG5,                  !- Zone or Space Name
  IS_Equip_Use_Sched,      !- Schedule Name (average = 0.6)
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  3.0,                     !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

! INTERNAL GAINS: LIGHTING

Schedule:Day:Interval,
  IS_Light_Use_Fraction,   !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.05,                    !- Value Until Time 1
  06:00,                   !- Time 2 {hh:mm}
  0.03,                    !- Value Until Time 2
  07:00,                   !- Time 3 {hh:mm}
  0.05,                    !- Value Until Time 3
  08:00,                   !- Time 4 {hh:mm}
  0.08,                    !- Value Until Time 4
  09:00,                   !- Time 5 {hh:mm}
  0.10,                    !- Value Until Time 5
  10:00,                   !- Time 6 {hh:mm}
  0.08,                    !- Value Until Time 6
  11:00,                   !- Time 7 {hh:mm}
  0.07,                    !- Value Until Time 7
  15:00,                   !- Time 8 {hh:mm}
  0.05,                    !- Value Until Time 8
  16:00,                   !- Time 9 {hh:mm}
  0.07,                    !- Value Until Time 9
  17:00,                   !- Time 10 {hh:mm}
  0.08,                    !- Value Until Time 10
  18:00,                   !- Time 11 {hh:mm}
  0.13,                    !- Value Until Time 11
  19:00,                   !- Time 12 {hh:mm}
  0.23,                    !- Value Until Time 12
  20:00,                   !- Time 13 {hh:mm}
  0.33,                    !- Value Until Time 13
  21:00,                   !- Time 14 {hh:mm}
  0.30,                    !- Value Until Time 14
  22:00,                   !- Time 15 {hh:mm}
  0.23,                    !- Value Until Time 15
  23:00,                   !- Time 16 {hh:mm}
  0.15,                    !- Value Until Time 16
  24:00,                   !- Time 17 {hh:mm}
  0.08;                    !- Value Until Time 17

Schedule:Week:Daily,
  IS_Light_Use_Week,       !- Name
  IS_Light_Use_Fraction,   !- Sunday Schedule:Day Name
  IS_Light_Use_Fraction,   !- Monday Schedule:Day Name
  IS_Light_Use_Fraction,   !- Tuesday Schedule:Day Name
  IS_Light_Use_Fraction,   !- Wednesday Schedule:Day Name
  IS_Light_Use_Fraction,   !- Thursday Schedule:Day Name
  IS_Light_Use_Fraction,   !- Friday Schedule:Day Name
  IS_Light_Use_Fraction,   !- Saturday Schedule:Day Name
  IS_Light_Use_Fraction,   !- Holiday Schedule:Day Name
  IS_Light_Use_Fraction,   !- SummerDesignDay Schedule:Day Name
  IS_Light_Use_Fraction,   !- WinterDesignDay Schedule:Day Name
  IS_Light_Use_Fraction,   !- CustomDay1 Schedule:Day Name
  IS_Light_Use_Fraction;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  IS_Light_Use_Sched,      !- Name
  Fractional,              !- Schedule Type Limits Name
  IS_Light_Use_Week,       !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Lights,
  Lights_Gains,            !- Name
  TZ_BG5,           !- Zone or Space Name
  IS_Light_Use_Sched,      !- Schedule Name (average = 0.1)
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.0,                     !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General;                 !- End-Use Subcategory

! INTERNAL GAINS: PEOPLE (using baseline schedule)

Schedule:Day:Interval,
  Occ_Home_Weekday,                   !- Name
  Fractional,                            !- Schedule Type Limits Name
  No,                                    !- Interpolate to Timestep
  08:00, 1.0,                            !- 00:00–08:00: occupant home
  17:00, 0.0,                            !- 08:00–17:00: occupant not home
  24:00, 1.0;                            !- 17:00–24:00: occupant home
  
Schedule:Day:Interval,
  Occ_Home_Weekend,                      !- Name
  Fractional,                            !- Schedule Type Limits Name
  No,                                    !- Interpolate to Timestep
  14:00, 1.0,                            !- 00:00–14:00: occupant home
  17:00, 0.0,                            !- 14:00–17:00: occupant not home
  24:00, 1.0;                            !- 17:00–24:00: occupant home

Schedule:Week:Daily,
  Occ_Home_Week,         !- Name
  Occ_Home_Weekend,      ! Sunday
  Occ_Home_Weekday,      ! Monday
  Occ_Home_Weekday,      ! Tuesday
  Occ_Home_Weekday,      ! Wednesday
  Occ_Home_Weekday,      ! Thursday
  Occ_Home_Weekday,      ! Friday
  Occ_Home_Weekend,      ! Saturday
  Occ_Home_Weekend,      ! Holiday
  Occ_Home_Weekday,      ! SummerDesignDay
  Occ_Home_Weekday,      ! WinterDesignDay
  Occ_Home_Weekend,      ! CustomDay1
  Occ_Home_Weekend;      ! CustomDay2

Schedule:Year,
  Occ_Home_Sched,
  Fractional,
  Occ_Home_Week,   
  1, 1,			! Start Date
  12, 31;		! End Date

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Residential_Activity_Daily,     !- Name
  ActivityLevel,                  !- Schedule Type Limits Name
  No,                             !- Interpolate to Timestep
  24:00,                          !- Time 1 {hh:mm}
  95;                             !- Value Until Time 1

Schedule:Week:Daily,
  Residential_Activity_Week,      !- Name
  Residential_Activity_Daily,     !- Sunday Schedule:Day Name
  Residential_Activity_Daily,     !- Monday Schedule:Day Name
  Residential_Activity_Daily,     !- Tuesday Schedule:Day Name
  Residential_Activity_Daily,     !- Wednesday Schedule:Day Name
  Residential_Activity_Daily,     !- Thursday Schedule:Day Name
  Residential_Activity_Daily,     !- Friday Schedule:Day Name
  Residential_Activity_Daily,     !- Saturday Schedule:Day Name
  Residential_Activity_Daily,     !- Holiday Schedule:Day Name
  Residential_Activity_Daily,     !- SummerDesignDay Schedule:Day Name
  Residential_Activity_Daily,     !- WinterDesignDay Schedule:Day Name
  Residential_Activity_Daily,     !- CustomDay1 Schedule:Day Name
  Residential_Activity_Daily;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Residential_Activity_Sched,     !- Name
  ActivityLevel,                  !- Schedule Type Limits Name
  Residential_Activity_Week,      !- Schedule:Week Name 1
  1,                              !- Start Month 1
  1,                              !- Start Day 1
  12,                             !- End Month 1
  31;                             !- End Day 1

People,
  People_Baseline,    	          !- Name
  TZ_BG5,                         !- Zone or ZoneList or Space or SpaceList Name
  Occ_Home_Sched,                 !- Number of People Schedule Name (baseline average = 0.6)
  People,                         !- Number of People Calculation Method
  4,                              !- Number of People
  ,                               !- People per Floor Area {person/m2}
  ,                               !- Floor Area per Person {m2/person}
  0.3,                            !- Fraction Radiant
  ,                               !- Sensible Heat Fraction
  Residential_Activity_Sched,     !- Activity Level Schedule Name (95 W/person)
  4.84E-8,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  , , , , , , , ;                 !- Leave remaining fields as default (Comfort Metrics)


! ====================================================================================
! INFILTRATION
! Based on 1998 Building Regulations for airtightness: max q_50 = 3 m3/m2 
! ======================================================================================

AirflowNetwork:SimulationControl,
  AFN_Control,                    !- Name
  MultizoneWithoutDistribution,   !- AirflowNetwork Control
  SurfaceAverageCalculation;      !- Wind Pressure Coefficient Type

AirflowNetwork:MultiZone:Zone,
  TZ_BG5,                    !- Zone Name
  NoVent,          	     !- Ventilation Control Mode (so AFN doesn't override EMS)
  ,              	     !- Ventilation Control Zone Temperature Setpoint Schedule Name
  0.0,                       !- Minimum Venting Open Factor
  0.0,                       !- Indoor/Outdoor Temp Diff Lower Limit for Max Venting
  100.0,                     !- Indoor/Outdoor Temp Diff Upper Limit for Min Venting
  0.0,                       !- Indoor/Outdoor Enthalpy Diff Lower Limit (for Enthalpy mode)
  300000.0,                  !- Indoor/Outdoor Enthalpy Diff Upper Limit
  AlwaysOn,                  !- Venting Availability Schedule Name 
  ,                          !- Single Sided Wind Pressure Coefficient Algorithm 
  ,                          !- Façade Width
  ;                          !- Occupant Ventilation Control Name

! Total building ELA at 4 Pa: 0.015642 m2 (q_50 = 3 m3/m2) 
! Distribution (redistributed from ASHRAE Table 11):
!   Windows/Doors: 67% = 0.010428 m2 
!   Ceiling/Roof: 33% = 0.0052138 m2 
!   
! --------------------------------------------------------------------------------------------------
! 1. WINDOW/DOOR LEAKAGE (67% of total)

! Distributed by window/door perimeter
! Total window/door ELA = 0.010428 m2
! Total window/door perimeter (weighted) = 200.17 m
! ELA per m = 0.000052094 m2/m

! Perimeter for fixed windows are weighted by a factor of 1.0 to calculate ELA_i
! Perimeter for opaque doors are weighted by a factor of 1.5 to calculate ELA_i
! Perimeter for operable windows & glass doors are weighted by a factor of 2.0 to calculate ELA_i
! --------------------------------------------------------------------------------------------------

! 1.1 Fixed Windows & Exterior Doors

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_W2,                   !- Name: Windows & Doors
  0.00030215,               !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  W2,                       !- Surface Name
  ELA_W2,                   !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_W3,                   !- Name: Windows & Doors
  0.00036466,               !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  W3,                       !- Surface Name
  ELA_W3,                   !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_W4,                   !- Name: Windows & Doors
  0.00024484,               !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  W4,                       !- Surface Name
  ELA_W4,                   !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_W5,                   !- Name: Windows & Doors
  0.00050323,               !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  W5,                       !- Surface Name
  ELA_W5,                   !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_W7,                   !- Name: Windows & Doors
  0.00020317,               !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  W7,                       !- Surface Name
  ELA_W7,                   !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_W9,                   !- Name: Windows & Doors
  0.00024484,               !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  W9,                       !- Surface Name
  ELA_W9,                   !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_W11,                  !- Name: Windows & Doors
  0.00025526,               !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  W11,                      !- Surface Name
  ELA_W11,                  !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_W13,                  !- Name: Windows & Doors
  0.00025526,               !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  W13,                      !- Surface Name
  ELA_W13,                  !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_W14,                  !- Name: Windows & Doors
  0.00056262,               !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  W14,                      !- Surface Name
  ELA_W14,                  !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_W15,                  !- Name: Windows & Doors
  0.00016670,               !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  W15,                      !- Surface Name
  ELA_W15,                  !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_W17,                  !- Name: Windows & Doors
  0.00016670,               !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  W17,                      !- Surface Name
  ELA_W17,                  !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_W18,                  !- Name: Windows & Doors
  0.00031778,               !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  W18,                      !- Surface Name
  ELA_W18,                  !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_W19,                  !- Name: Windows & Doors
  0.00021880,               !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  W19,                      !- Surface Name
  ELA_W19,                  !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_W21,                  !- Name: Windows & Doors
  0.00013024,               !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  W21,                      !- Surface Name
  ELA_W21,                  !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_W22,                  !- Name: Windows & Doors
  0.00033861,               !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  W22,                      !- Surface Name
  ELA_W22,                  !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_D1,                   !- Name: Windows & Doors
  0.00050792,               !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  D1,                       !- Surface Name
  ELA_D1,                   !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_D2,                   !- Name: Windows & Doors
  0.00050792,               !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  D2,                       !- Surface Name
  ELA_D2,                   !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_D3,                   !- Name: Windows & Doors
  0.00065639,               !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  D3,                       !- Surface Name
  ELA_D3,                   !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_D4,                   !- Name: Windows & Doors
  0.00065639,               !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  D4,                       !- Surface Name
  ELA_D4,                   !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_GarageDoor,           !- Name: Windows & Doors
  0.00083611,               !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  Garage Door,              !- Surface Name
  ELA_GarageDoor,           !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)


! 1.2 Operable Windows (use SimpleOpening to allow for both infiltration & ventilation)

! C = ELA_i * √(2 * rho_air * ∆P_ref) / (Perimeter_i * ∆P_ref^n)
! C = 0.00011413 kg/s-m (Air mass flow coefficient when opening is closed)

AirflowNetwork:MultiZone:Component:SimpleOpening,
  AFN_Operable_Infil,          !- Name
  0.00011413,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  0.75,                        !- Air Mass Flow Exponent When Opening is Closed
  0.0001,                      !- Minimum Density Difference for Two-Way Flow {kg/m3}
  1.0;                         !- Discharge Coefficient

AirflowNetwork:MultiZone:Surface,
  W1,                          !- Surface Name: Operable Window 
  AFN_Operable_Infil,          !- Leakage Component Name
  ,                            !- External Node Name
  1.0E-10;                     !- Window/Door Opening Factor or Crack Factor (EMS will control)
  
AirflowNetwork:MultiZone:Surface,
  W6,                          !- Surface Name: Operable Window 
  AFN_Operable_Infil,          !- Leakage Component Name
  ,                            !- External Node Name
  1.0E-10;             	       !- Window/Door Opening Factor or Crack Factor (EMS will control)
  
AirflowNetwork:MultiZone:Surface,
  W8,                          !- Surface Name: Operable Window 
  AFN_Operable_Infil,          !- Leakage Component Name
  ,                            !- External Node Name
  1.0E-10;            	       !- Window/Door Opening Factor or Crack Factor (EMS will control)
  
AirflowNetwork:MultiZone:Surface,
  W10,                         !- Surface Name: Operable Window 
  AFN_Operable_Infil,          !- Leakage Component Name
  ,                            !- External Node Name
  1.0E-10;             	       !- Window/Door Opening Factor or Crack Factor (EMS will control)
  
AirflowNetwork:MultiZone:Surface,
  W12,                         !- Surface Name: Operable Window 
  AFN_Operable_Infil,          !- Leakage Component Name
  ,                            !- External Node Name
  1.0E-10;             	       !- Window/Door Opening Factor or Crack Factor (EMS will control)
  
AirflowNetwork:MultiZone:Surface,
  W16,                         !- Surface Name: Operable Window 
  AFN_Operable_Infil,          !- Leakage Component Name
  ,                            !- External Node Name
  1.0E-10;             	       !- Window/Door Opening Factor or Crack Factor (EMS will control)
  
AirflowNetwork:MultiZone:Surface,
  W20,                         !- Surface Name: Operable Window 
  AFN_Operable_Infil,          !- Leakage Component Name
  ,                            !- External Node Name
  1.0E-10;                     !- Window/Door Opening Factor or Crack Factor (EMS will control)
  
! ---------------------------------------------
! 2. CEILING LEAKAGE (33% of total)

! Distributed by roof/ceiling area
! Total roof ELA = 0.0052138 m2
! Total roof area = 90.00 m2 
! ELA per m2 = 0.000057932 m2/m2 
! ---------------------------------------------

! Main Roof (72.00 m2)
AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_MainRoof,             !- Leakage Area Name
  0.0041711,                !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  Main Roof,                !- Surface Name
  ELA_MainRoof,             !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)

! Garage Roof (8.00 m2)
AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_GarageRoof,           !- Leakage Area Name
  0.00046345,               !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  Garage Roof,              !- Surface Name
  ELA_GarageRoof,           !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)

! Terrace Roof (10.00 m2)
AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA_TerraceRoof,          !- Leakage Area Name
  0.00057932,               !- Effective Leakage Area [m2]
  4.0,                      !- Reference Pressure Difference [Pa]
  0.75;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface,
  Terrace Roof,             !- Surface Name
  ELA_TerraceRoof,          !- Leakage Component Name
  ,                         !- External Node Name
  ,                         !- Window/Door Opening Factor or Crack Factor
  NoVent,                   !- Ventilation Control Mode
  , , , , , , , , , ;       !- (leave remaining venting fields default)


!==========================================================================================
! Natural Ventilation Model: Window opening
!   CO2 and indoor temperature drive daytime opening outside summer
!   Summer opening is treated as a persistent background opening
!   Common-area windows and bedroom windows are handled separately
!==========================================================================================

! Build schedule for when occupants are available to open/close windows (home + awake)

Schedule:Day:Interval,
  Occ_Avail_Weekday,     !- Name
  Fractional,            !- Schedule Type Limits Name
  No,                    !- Interpolate to Timestep
  06:00, 0.0,            !- 00:00–06:00: no actions
  08:00, 1.0,            !- 06:00–08:00: actions allowed
  17:00, 0.0,            !- 08:00–17:00: no actions
  23:00, 1.0,            !- 17:00–23:00: actions allowed
  24:00, 0.0;            !- 23:00–24:00: no actions

Schedule:Day:Interval,
  Occ_Avail_Weekend,     !- Name
  Fractional,            !- Schedule Type Limits Name
  No,                    !- Interpolate to Timestep
  07:00, 0.0,            !- 00:00-07:00
  14:00, 1.0,            !- 07:00-14:00
  17:00, 0.0,            !- 14:00-17:00
  23:00, 1.0,            !- 17:00-23:00
  24:00, 0.0;            !- 23:00-24:00

Schedule:Week:Daily,
  Occ_Avail_Week,        !- Name
  Occ_Avail_Weekend,     ! Sunday
  Occ_Avail_Weekday,     ! Monday
  Occ_Avail_Weekday,     ! Tuesday
  Occ_Avail_Weekday,     ! Wednesday
  Occ_Avail_Weekday,     ! Thursday
  Occ_Avail_Weekday,     ! Friday
  Occ_Avail_Weekend,     ! Saturday
  Occ_Avail_Weekend,     ! Holiday
  Occ_Avail_Weekday,     ! SummerDesignDay
  Occ_Avail_Weekday,     ! WinterDesignDay
  Occ_Avail_Weekend,     ! CustomDay1
  Occ_Avail_Weekend;     ! CustomDay2

Schedule:Year,
  Occ_Avail_Sched,
  Fractional,
  Occ_Avail_Week,
  1, 1,
  12, 31;

!----------------------------------------------------
! Global variables
!----------------------------------------------------

EnergyManagementSystem:GlobalVariable, EventTimer_min;
EnergyManagementSystem:GlobalVariable, EventActive;
EnergyManagementSystem:GlobalVariable, EventDemand;

EnergyManagementSystem:GlobalVariable, Open_Common;
EnergyManagementSystem:GlobalVariable, Open_Bedroom;
EnergyManagementSystem:GlobalVariable, Open_Day_Event;
EnergyManagementSystem:GlobalVariable, Open_Day_Summer;
EnergyManagementSystem:GlobalVariable, Open_Day_Winter;
EnergyManagementSystem:GlobalVariable, Open_Night;

EnergyManagementSystem:GlobalVariable, WeatherFactor;
EnergyManagementSystem:GlobalVariable, fT;
EnergyManagementSystem:GlobalVariable, fW;
EnergyManagementSystem:GlobalVariable, SummerWindFactor;

EnergyManagementSystem:GlobalVariable, S_win;

EnergyManagementSystem:GlobalVariable, hr;
EnergyManagementSystem:GlobalVariable, mon;
EnergyManagementSystem:GlobalVariable, dtmin;

EnergyManagementSystem:GlobalVariable, To;
EnergyManagementSystem:GlobalVariable, Vw;
EnergyManagementSystem:GlobalVariable, C_z;
EnergyManagementSystem:GlobalVariable, T_z;

EnergyManagementSystem:GlobalVariable, CO2_on;
EnergyManagementSystem:GlobalVariable, CO2_off;
EnergyManagementSystem:GlobalVariable, Temp_on;
EnergyManagementSystem:GlobalVariable, Temp_off;
EnergyManagementSystem:GlobalVariable, EventMinDur;

EnergyManagementSystem:GlobalVariable, SummerMode;

!----------------------------------------------------
! Sensors
!----------------------------------------------------

EnergyManagementSystem:Sensor,
  T_out,
  Environment,
  Site Outdoor Air Drybulb Temperature;

EnergyManagementSystem:Sensor,
  V_wind,
  Environment,
  Site Wind Speed;

EnergyManagementSystem:Sensor,
  TZ_BG5_Temp,
  TZ_BG5,
  Zone Mean Air Temperature;

ScheduleTypeLimits,
  ANY NUMBER,
  ,
  ,
  CONTINUOUS;

Schedule:Constant,
  Outdoor_CO2_Sched,
  Any Number,
  425;

ZoneAirContaminantBalance,
  Yes,
  Outdoor_CO2_Sched,
  No;

EnergyManagementSystem:Sensor,
  TZ_BG5_CO2,
  TZ_BG5,
  Zone Air CO2 Concentration;

EnergyManagementSystem:Sensor,
  T_setpoint,
  HeatSP_20C,
  Schedule Value;

EnergyManagementSystem:Sensor,
  Occ_Avail,
  Occ_Avail_Sched,
  Schedule Value;

!----------------------------------------------------
! Window actuators
!----------------------------------------------------

EnergyManagementSystem:Actuator,
  AFN_W1_Opening,                       !- Name
  W1,                                   !- Actuated Component Unique Name
  AirFlow Network Window/Door Opening,  !- Actuated Component Type
  Venting Opening Factor;               !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  AFN_W6_Opening,
  W6,
  AirFlow Network Window/Door Opening,
  Venting Opening Factor;

EnergyManagementSystem:Actuator,
  AFN_W8_Opening,
  W8,
  AirFlow Network Window/Door Opening,
  Venting Opening Factor;

EnergyManagementSystem:Actuator,
  AFN_W10_Opening,
  W10,
  AirFlow Network Window/Door Opening,
  Venting Opening Factor;

EnergyManagementSystem:Actuator,
  AFN_W12_Opening,
  W12,
  AirFlow Network Window/Door Opening,
  Venting Opening Factor;

EnergyManagementSystem:Actuator,
  AFN_W16_Opening,
  W16,
  AirFlow Network Window/Door Opening,
  Venting Opening Factor;

EnergyManagementSystem:Actuator,
  AFN_W20_Opening,
  W20,
  AirFlow Network Window/Door Opening,
  Venting Opening Factor;

! Bedroom windows (operable): W6, W8, W10, W12
! Common-area windows (operable): W1, W16, W20

!----------------------------------------------------
! Initialization
!----------------------------------------------------

EnergyManagementSystem:Program,
  Init_WindowState,
  SET EventTimer_min     = 0,
  SET EventActive        = 0,
  SET EventDemand        = 0,
  SET Open_Common        = 0,
  SET Open_Bedroom       = 0,
  SET Open_Day_Event     = 0,
  SET Open_Day_Summer    = 0,
  SET Open_Day_Winter    = 0,
  SET Open_Night         = 0,
  SET SummerMode         = 0;

EnergyManagementSystem:ProgramCallingManager,
  Init_WindowState_Manager,
  BeginNewEnvironment,
  Init_WindowState;

!----------------------------------------------------
! Main control
!----------------------------------------------------

EnergyManagementSystem:Program,
  WindowControl_Hybrid,

  ! Read sensors
  SET C_z   = TZ_BG5_CO2,
  SET T_z   = TZ_BG5_Temp,
  SET S_win = Occ_Avail,
  SET To    = T_out,
  SET Vw    = V_wind,

  ! Time
  SET hr    = Hour,
  SET mon   = Month,
  SET dtmin = 10.0,

  ! Control thresholds for non-summer daytime opening
  SET CO2_on      = 700.0,
  SET CO2_off     = 600.0,
  SET Temp_on     = T_setpoint + 0.7,
  SET Temp_off    = T_setpoint + 0.2,
  SET EventMinDur = 40.0,

  ! Weather reduction for non-summer daytime opening
  SET To_min = -20.0,
  SET To_max = 7.0,
  SET fT = (To - To_min) / (To_max - To_min),
  SET fT = @Max 0.0 fT,
  SET fT = @Min 1.0 fT,

  SET Vw_min = 6.0,
  SET Vw_max = 16.0,
  SET fW = 1.0 - (Vw - Vw_min) / (Vw_max - Vw_min),
  SET fW = @Max 0.0 fW,
  SET fW = @Min 1.0 fW,

  SET WeatherFactor = 0.50 + 0.35 * fT + 0.15 * fW,
  SET WeatherFactor = @Min 1.0 WeatherFactor,

  ! Summer / mild-weather mode
  SET SummerMode = 0,
  IF ((mon >= 5) && (mon <= 9) && (To >= 6.0)),
    SET SummerMode = 1,
  ENDIF,

  ! Summer wind limiter
  SET SummerWindFactor = 1.0,
  IF (Vw > 14.0),
    SET SummerWindFactor = 0.8,
  ENDIF,
  IF (Vw > 18.0),
    SET SummerWindFactor = 0.5,
  ENDIF,

  ! Daytime event demand outside summer
  SET EventDemand = 0,
  IF (C_z > CO2_on),
    SET EventDemand = 1,
  ENDIF,
  IF (T_z > Temp_on),
    SET EventDemand = 1,
  ENDIF,

  ! Keep non-summer daytime opening active for at least 40 minutes
  IF (EventActive > 0),

    SET EventTimer_min = EventTimer_min + dtmin,

    IF ((EventTimer_min >= EventMinDur) && (C_z < CO2_off) && (T_z < Temp_off)),
      SET EventActive = 0,
      SET EventTimer_min = 0,
    ENDIF,

  ELSE,

    IF ((EventDemand > 0) && (S_win > 0) && (SummerMode < 1)),
      SET EventActive = 1,
      SET EventTimer_min = 0,
    ENDIF,

  ENDIF,

  ! Common-area windows
  SET Open_Day_Event = 0,
  SET Open_Day_Event_base = 0.010,
  IF ((EventActive > 0) && (S_win > 0) && (SummerMode < 1)),
    SET Open_Day_Event = Open_Day_Event_base * WeatherFactor,
  ENDIF,

  SET Open_Day_Summer = 0,
  SET Open_Day_Summer_base = 0.015,
  IF (SummerMode > 0),
    SET Open_Day_Summer = Open_Day_Summer_base * SummerWindFactor,
  ENDIF,

  SET Open_Day_Winter = 0,
  SET Open_Day_Winter_base = 0.003,
  IF ((SummerMode < 1) && (S_win > 0)),
    SET Open_Day_Winter = Open_Day_Winter_base,
  ENDIF,

  ! Bedroom windows at night
  SET Open_Night = 0,
  SET Open_Night_Winter_base = 0.020,
  SET Open_Night_Summer_base = 0.040,

  IF ((hr >= 23) || (hr < 7)),
    IF (SummerMode > 0),
      SET Open_Night = Open_Night_Summer_base,
    ELSE,
      SET Open_Night = Open_Night_Winter_base,
    ENDIF,
  ENDIF,

  ! Assign by window group
  IF (SummerMode > 0),
    SET Open_Common = Open_Day_Summer,
  ELSE,
    SET Open_Common = @Max Open_Day_Event Open_Day_Winter,
  ENDIF,

  SET Open_Bedroom = Open_Night,

  ! Common-area windows
  SET AFN_W1_Opening  = Open_Common,
  SET AFN_W16_Opening = Open_Common,
  SET AFN_W20_Opening = Open_Common,

  ! Bedroom windows
  SET AFN_W6_Opening  = Open_Bedroom,
  SET AFN_W8_Opening  = Open_Bedroom,
  SET AFN_W10_Opening = Open_Bedroom,
  SET AFN_W12_Opening = Open_Bedroom;

EnergyManagementSystem:ProgramCallingManager,
  WindowControlCalling,
  BeginTimestepBeforePredictor,
  WindowControl_Hybrid;


!==================================
! Outputs / Results
!==================================

Output:EnergyManagementSystem, Verbose, Verbose, ErrorsOnly;
Output:Diagnostics,
  DisplayExtraWarnings,
  DisplayAdvancedReportVariables;
OutdoorAir:Node, Model Outdoor Air Node;
OutputControl:Table:Style, HTML;
Output:VariableDictionary, IDF, Unsorted;
Output:SQLite, SimpleAndTabular;
Output:Surfaces:List, Details;

! Use targeted summary reports instead of AllSummaryAndSizingPeriod
Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,
  EnvelopeSummary,
  ZoneComponentLoadSummary,
  AllMonthly,
  ShadingSummary;

!----------------------------------
! Whole-building meters
!----------------------------------

Output:Meter, Heating:EnergyTransfer, Hourly;
Output:Meter, Heating:EnergyTransfer, Monthly;
Output:Meter, Electricity:Facility, Hourly;
Output:Meter, Electricity:Facility, Monthly;

!----------------------------------
! Outdoor conditions
!----------------------------------

Output:Variable, Environment, Site Outdoor Air Drybulb Temperature, Hourly;
Output:Variable, Environment, Site Outdoor Air Relative Humidity, Hourly;
Output:Variable, Environment, Site Wind Speed, Hourly;
Output:Variable, Environment, Site Wind Direction, Hourly;
Output:Variable, Environment, Site Outdoor Air Barometric Pressure, Hourly;
Output:Variable, Environment, Site Direct Solar Radiation Rate per Area, Hourly;
Output:Variable, Environment, Site Diffuse Solar Radiation Rate per Area, Hourly;
Output:Variable, Environment, Site Horizontal Infrared Radiation Rate per Area, Hourly;
Output:Variable, Environment, Site Precipitation Rate, Hourly;
Output:Variable, Environment, Site Rain Status, Hourly;

!----------------------------------
! Zone thermal conditions
!----------------------------------

Output:Variable, *, Zone Mean Air Temperature, Hourly;
Output:Variable, *, Zone Operative Temperature, Hourly;
Output:Variable, *, Zone Mean Radiant Temperature, Hourly;
Output:Variable, *, Zone Air Relative Humidity, Hourly;
Output:Variable, *, Zone Mean Air Humidity Ratio, Hourly;
Output:Variable, *, Zone Thermostat Heating Setpoint Temperature, Hourly;
Output:Variable, *, Zone Thermostat Cooling Setpoint Temperature, Hourly;
Output:Variable, *, Zone Thermostat Control Type, Hourly;
Output:Variable, *, Zone Heating Setpoint Not Met Time, Hourly;
Output:Variable, *, Zone Heating Setpoint Not Met While Occupied Time, Hourly;
Output:Variable, *, Zone Cooling Setpoint Not Met Time, Hourly;
Output:Variable, *, Zone Cooling Setpoint Not Met While Occupied Time, Hourly;

!--------------------------------------
! Zone loads and ideal loads system
!--------------------------------------

Output:Variable, *, Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate, Hourly;
Output:Variable, *, Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate, Hourly;

Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Energy, Hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Energy, Monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Energy, Hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Heating Energy, Hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Energy, Hourly;
Output:Variable, *, Zone Ideal Loads Zone Total Heating Energy, Hourly;
Output:Variable, *, Zone Ideal Loads Zone Total Heating Energy, Monthly;
Output:Variable, *, Zone Ideal Loads Zone Total Cooling Energy, Hourly;

Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, Hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, Hourly;
Output:Variable, *, Zone Ideal Loads Zone Total Heating Rate, Hourly;
Output:Variable, *, Zone Ideal Loads Zone Total Cooling Rate, Hourly;

Output:Variable, *, Zone Ideal Loads Outdoor Air Total Heating Energy, Hourly;
Output:Variable, *, Zone Ideal Loads Outdoor Air Total Cooling Energy, Hourly;
Output:Variable, *, Zone Ideal Loads Outdoor Air Mass Flow Rate, Hourly;
Output:Variable, *, Zone Ideal Loads Outdoor Air Standard Density Volume Flow Rate, Hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Temperature, Hourly;
Output:Variable, *, Zone Ideal Loads Mixed Air Temperature, Hourly;

!---------------------------------------------
! Air balance / infiltration / ventilation
!---------------------------------------------

Output:Variable, *, Zone Air Heat Balance Internal Convective Heat Gain Rate, Hourly;
Output:Variable, *, Zone Air Heat Balance Surface Convection Rate, Hourly;
Output:Variable, *, Zone Air Heat Balance Outdoor Air Transfer Rate, Hourly;
Output:Variable, *, Zone Air Heat Balance Air Energy Storage Rate, Hourly;

Output:Variable, *, AFN Zone Infiltration Air Change Rate, Hourly;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, Monthly;
Output:Variable, *, AFN Zone Ventilation Air Change Rate, Hourly;
Output:Variable, *, AFN Zone Ventilation Air Change Rate, Monthly;
Output:Variable, *, AFN Zone Infiltration Volume, Hourly;
Output:Variable, *, AFN Zone Infiltration Volume, Monthly;
Output:Variable, *, AFN Zone Ventilation Volume, Hourly;
Output:Variable, *, AFN Zone Ventilation Volume, Monthly;
Output:Variable, *, AFN Zone Infiltration Mass, Hourly;
Output:Variable, *, AFN Zone Ventilation Mass, Hourly;
Output:Variable, *, AFN Zone Outdoor Air Mass Flow Rate, Hourly;

Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Rate, Hourly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Rate, Hourly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Rate, Hourly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Rate, Hourly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Energy, Hourly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Energy, Monthly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Energy, Hourly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Energy, Monthly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Energy, Hourly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Energy, Monthly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Energy, Hourly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Energy, Monthly;

Output:Variable, *, AFN Zone Infiltration Latent Heat Gain Rate, Hourly;
Output:Variable, *, AFN Zone Infiltration Latent Heat Loss Rate, Hourly;
Output:Variable, *, AFN Zone Ventilation Latent Heat Gain Rate, Hourly;
Output:Variable, *, AFN Zone Ventilation Latent Heat Loss Rate, Hourly;
Output:Variable, *, AFN Zone Infiltration Latent Heat Gain Energy, Hourly;
Output:Variable, *, AFN Zone Infiltration Latent Heat Gain Energy, Monthly;
Output:Variable, *, AFN Zone Infiltration Latent Heat Loss Energy, Hourly;
Output:Variable, *, AFN Zone Infiltration Latent Heat Loss Energy, Monthly;

Output:Variable, *, AFN Zone Ventilation Latent Heat Gain Energy, Hourly;
Output:Variable, *, AFN Zone Ventilation Latent Heat Gain Energy, Monthly;
Output:Variable, *, AFN Zone Ventilation Latent Heat Loss Energy, Hourly;
Output:Variable, *, AFN Zone Ventilation Latent Heat Loss Energy, Monthly;

Output:Variable, *, AFN Zone Exfiltration Sensible Heat Transfer Rate, Hourly;
Output:Variable, *, Zone Exfiltration Sensible Heat Transfer Rate, Hourly;

! Detailed AFN linkage outputs for airflow mechanism analysis
Output:Variable, *, AFN Linkage Node 1 to Node 2 Volume Flow Rate, Timestep;
Output:Variable, *, AFN Linkage Node 2 to Node 1 Volume Flow Rate, Timestep;
Output:Variable, *, AFN Linkage Node 1 to Node 2 Pressure Difference, Timestep;

!----------------------------------
! IAQ / CO2
!----------------------------------

Output:Variable, *, Zone Air CO2 Concentration, Hourly;
Output:Variable, *, AFN Node CO2 Concentration, Hourly;
Output:Variable, *, AFN Zone Outdoor Air CO2 Mass Flow Rate, Hourly;
Output:Variable, *, AFN Zone Total CO2 Mass Flow Rate, Hourly;

!----------------------------------
! Occupancy and internal gains
!----------------------------------

Output:Variable, *, People Occupant Count, Hourly;
Output:Variable, *, Zone People Sensible Heating Rate, Hourly;
Output:Variable, *, Zone People Latent Gain Rate, Hourly;
Output:Variable, *, Zone People Total Heating Rate, Hourly;
Output:Variable, *, Zone People Total Heating Rate, Monthly;

Output:Variable, *, Zone Lights Electricity Rate, Hourly;
Output:Variable, *, Zone Lights Electricity Energy, Hourly;
Output:Variable, *, Zone Lights Total Heating Rate, Hourly;
Output:Variable, *, Zone Lights Total Heating Rate, Monthly;

Output:Variable, *, Zone Electric Equipment Electricity Rate, Hourly;
Output:Variable, *, Zone Electric Equipment Electricity Energy, Hourly;
Output:Variable, *, Zone Electric Equipment Total Heating Rate, Hourly;
Output:Variable, *, Zone Electric Equipment Total Heating Rate, Monthly;

Output:Variable, *, Zone Total Internal Convective Heating Rate, Hourly;
Output:Variable, *, Zone Total Internal Radiant Heating Rate, Hourly;
Output:Variable, *, Zone Total Internal Latent Gain Rate, Hourly;
Output:Variable, *, Zone Total Internal Total Heating Rate, Hourly;

Output:Variable, *, Zone People Sensible Heating Energy, Hourly;
Output:Variable, *, Zone Lights Total Heating Energy, Hourly;
Output:Variable, *, Zone Electric Equipment Total Heating Energy, Hourly;

!----------------------------------
! Solar gains and window effects
!----------------------------------

Output:Variable, *, Enclosure Windows Total Transmitted Solar Radiation Energy, Hourly;
Output:Variable, *, Enclosure Windows Total Transmitted Solar Radiation Energy, Monthly;
Output:Variable, *, Enclosure Exterior Windows Total Transmitted Beam Solar Radiation Energy, Hourly;
Output:Variable, *, Enclosure Exterior Windows Total Transmitted Diffuse Solar Radiation Energy, Hourly;

Output:Variable, *, Zone Windows Total Heat Gain Energy, Hourly;
Output:Variable, *, Zone Windows Total Heat Gain Energy, Monthly;
Output:Variable, *, Zone Windows Total Heat Loss Energy, Hourly;
Output:Variable, *, Zone Windows Total Heat Loss Energy, Monthly;
Output:Variable, *, Zone Windows Total Heat Gain Rate, Hourly;
Output:Variable, *, Zone Windows Total Heat Loss Rate, Hourly;

Output:Variable, *, Surface Window Heat Loss Energy, Hourly;
Output:Variable, *, Surface Window Net Heat Transfer Energy, Hourly;

Output:Variable, *, Surface Window Transmitted Solar Radiation Energy, Hourly;
Output:Variable, *, Surface Window Transmitted Beam Solar Radiation Energy, Hourly;
Output:Variable, *, Surface Window Transmitted Diffuse Solar Radiation Energy, Hourly;

Output:Variable, *, Surface Window Total Glazing Layers Absorbed Solar Radiation Energy, Hourly;

Output:Variable, *, Surface Window Heat Gain Energy, Hourly;
Output:Variable, *, Surface Window Heat Loss Energy, Hourly;

Output:Variable, *, Surface Window System Solar Transmittance, Hourly;
Output:Variable, *, Surface Window System Solar Absorptance, Hourly;
Output:Variable, *, Surface Window System Solar Reflectance, Hourly;

Output:Variable, *, Surface Inside Face Beam Solar Radiation Heat Gain Rate, Hourly;
Output:Variable, *, Surface Inside Face Beam Solar Radiation Heat Gain Energy, Hourly;

!----------------------------------
! Envelope heat transfer
!----------------------------------

Output:Variable, *, Surface Inside Face Temperature, Hourly;
Output:Variable, *, Surface Outside Face Temperature, Hourly;

Output:Variable, *, Surface Inside Face Conduction Heat Transfer Rate, Hourly;
Output:Variable, *, Surface Inside Face Conduction Heat Transfer Energy, Hourly;
Output:Variable, *, Surface Outside Face Conduction Heat Transfer Rate, Hourly;
Output:Variable, *, Surface Outside Face Conduction Heat Transfer Energy, Hourly;

Output:Variable, *, Surface Average Face Conduction Heat Transfer Rate, Hourly;
Output:Variable, *, Surface Average Face Conduction Heat Transfer Energy, Hourly;
Output:Variable, *, Surface Average Face Conduction Heat Gain Rate, Hourly;
Output:Variable, *, Surface Average Face Conduction Heat Gain Energy, Hourly;
Output:Variable, *, Surface Average Face Conduction Heat Loss Rate, Hourly;
Output:Variable, *, Surface Average Face Conduction Heat Loss Energy, Hourly;

Output:Variable, *, Zone Opaque Surface Inside Faces Conduction Heat Gain Rate, Hourly;
Output:Variable, *, Zone Opaque Surface Inside Faces Conduction Heat Gain Energy, Hourly;
Output:Variable, *, Zone Opaque Surface Inside Faces Conduction Heat Gain Energy, Monthly;
Output:Variable, *, Zone Opaque Surface Inside Faces Conduction Heat Loss Rate, Hourly;
Output:Variable, *, Zone Opaque Surface Inside Faces Conduction Heat Loss Energy, Hourly;
Output:Variable, *, Zone Opaque Surface Inside Faces Conduction Heat Loss Energy, Monthly;

Output:Variable, *, Surface Heat Storage Rate, Hourly;
Output:Variable, *, Surface Heat Storage Energy, Hourly;

!----------------------------------
! Shading / solar exposure
!----------------------------------

Output:Variable, *, Surface Outside Face Sunlit Fraction, Hourly;
Output:Variable, *, Surface Outside Face Sunlit Area, Hourly;
Output:Variable, *, Surface Outside Face Incident Solar Radiation Rate per Area, Hourly;
Output:Variable, *, Surface Outside Face Incident Beam Solar Radiation Rate per Area, Hourly;
Output:Variable, *, Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area, Hourly;
Output:Variable, *, Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area, Hourly;

!----------------------------------
! EMS / window opening logic
!----------------------------------

EnergyManagementSystem:OutputVariable, Open_Common, Open_Common, Averaged, SystemTimestep;
EnergyManagementSystem:OutputVariable, Open_Bedroom, Open_Bedroom, Averaged, SystemTimestep;
EnergyManagementSystem:OutputVariable, Open_Day_Event, Open_Day_Event, Averaged, SystemTimestep;
EnergyManagementSystem:OutputVariable, Open_Day_Summer, Open_Day_Summer, Averaged, SystemTimestep;
EnergyManagementSystem:OutputVariable, Open_Day_Winter, Open_Day_Winter, Averaged, SystemTimestep;
EnergyManagementSystem:OutputVariable, Open_Night, Open_Night, Averaged, SystemTimestep;
EnergyManagementSystem:OutputVariable, EventActive, EventActive, Averaged, SystemTimestep;
EnergyManagementSystem:OutputVariable, EventDemand, EventDemand, Averaged, SystemTimestep;
EnergyManagementSystem:OutputVariable, WeatherFactor, WeatherFactor, Averaged, SystemTimestep;

Output:Variable, *, Open_Common, Hourly;
Output:Variable, *, Open_Bedroom, Hourly;
Output:Variable, *, Open_Day_Event, Hourly;
Output:Variable, *, Open_Day_Summer, Hourly;
Output:Variable, *, Open_Day_Winter, Hourly;
Output:Variable, *, Open_Night, Hourly;
Output:Variable, *, EventActive, Hourly;
Output:Variable, *, EventDemand, Hourly;
Output:Variable, *, WeatherFactor, Hourly;

! Timestep EMS outputs for detailed event-duration and opening-pattern analysis
Output:Variable, *, Open_Common, Timestep;
Output:Variable, *, Open_Bedroom, Timestep;
Output:Variable, *, Open_Day_Event, Timestep;
Output:Variable, *, Open_Day_Summer, Timestep;
Output:Variable, *, Open_Day_Winter, Timestep;
Output:Variable, *, Open_Night, Timestep;
Output:Variable, *, EventActive, Timestep;
Output:Variable, *, EventDemand, Timestep;
Output:Variable, *, WeatherFactor, Timestep;

!----------------------------------
! AFN opening outputs
!----------------------------------

Output:Variable, *, AFN Surface Venting Window or Door Opening Factor, Hourly;
Output:Variable, *, AFN Surface Venting Window or Door Opening Modulation Multiplier, Hourly;
Output:Variable, *, AFN Surface Venting Availability Status, Hourly;

! Timestep AFN opening outputs for detailed ventilation-event analysis
Output:Variable, *, AFN Surface Venting Window or Door Opening Factor, Timestep;
Output:Variable, *, AFN Surface Venting Window or Door Opening Modulation Multiplier, Timestep;
Output:Variable, *, AFN Surface Venting Availability Status, Timestep;

! Optional detailed opening-status outputs
! Remove these if they do not appear in your Variable Dictionary / RDD
Output:Variable, *, AFN Surface Opening Elapsed Time, Timestep;
Output:Variable, *, AFN Surface Closing Elapsed Time, Timestep;
Output:Variable, *, AFN Surface Opening Status, Timestep;
Output:Variable, *, AFN Surface Opening Status at Previous Time Step, Timestep;